# 配布 MATPOWER ケースを 4 島とも AC で解ける形にする 2026-10-20

オーナー指示「配布ケースを作り直して東西も AC で配れるようにして」。実装・検証は AI（Claude Opus 5.5）。

## 結論

- 配布ケース `dist/matpower_national` を、正典系譜（`scripts/export_matpower_canonical.py`、built 正典＋標準注入）で作り直した。**4 島とも MATPOWER の `runpf` が既定の許容誤差で収束する**（ケースの状態からでも、フラット始動からでも）。
- 東は縮約なしで解ける。旧配布ケース（snapped 系譜）で東が解けなかったのは系譜の違いだった。
- 西は全部入りだと解けない。原因は、需要の合成配賦（介入#9）で線路容量を超える負荷が載った 66 kV の放射状の木 1 本（江田島）。これだけを親バスへ畳めば解ける（介入#52、6 バス）。
- Python 版の例題 `solve_pf.py` の「損失が負になる」は、例題の集計の誤り（sgen を数えていなかった）だった。これまでの「pandapower の from_mpc は複数 slack を扱えない」という説明は誤りで、撤回する。

## 結果

需要は fy2023 既定断面。`dist/matpower_national/meta.json`（往復検証つき）。

| 島 | バス | 枝 | REF バス | 縮約 | MATPOWER（フラット始動の反復） | 負荷 | 損失 | 電圧 |
|---|---:|---:|---:|---|---|---:|---:|---|
| hokkaido | 831 | 927 | 22 | なし | ✅ 4 回 | 4,420 MW | 116 MW（2.63%） | 0.860–1.022 |
| east | 6,253 | 7,147 | 220 | なし | ✅ 6 回 | 55,250 MW | 1,632 MW（2.95%） | 0.858–1.023 |
| west | 7,979 | 9,120 | 279 | 木 1 本・6 バス | ✅ 6 回 | 73,865 MW | 1,600 MW（2.17%） | 0.775–1.037 |
| okinawa | 100 | 115 | 7 | なし | ✅ 4 回 | 1,360 MW | 26 MW（1.93%） | 0.972–1.003 |

- MATPOWER 8.1・MATLAB R2025a（`runpf`、既定オプション＋`pf.nr.max_it=100`）。ケースに入っている解から始めると 0 回、VM=1・VA=0 のフラット始動からでも上の回数で収束する。
- pandapower（`from_mpc`→`runpp`）でも同じ数字になる（往復検証の ΔVM・ΔVA は 0）。
- 電圧が低いのは、west の大阪・三国周辺の 77 kV（0.775 pu。Issue #53 でも降圧点の扱いで取り上げている所）と、east の練馬・板橋周辺の 66 kV（0.86 前後）。

## west で何を畳んだか

`reduce_antenna.antenna_trees` は、<100 kV・次数 1 の連鎖（`aggregate_antennas` が畳む対象）を親バスごとの木 1,469 本に分け、末端までの電圧降下を ΔV≈(R·P+X·Q)/V² で見積もる（DistFlow の近似）。降下の大きい木は次のとおり。

| 順位 | 根 | 木のバス | 負荷 | 降下の見積もり |
|---|---|---|---:|---:|
| 1 | 宮原変電所 66 kV | 江田島・能美・大柿・大柿町大君・倉橋（＋分岐点 1） | 172.3 MW | 0.088 |
| 2 | 川口開閉所 66 kV | 日和佐・牟岐・美波町・海南・甲浦・鉢・多良（＋分岐点 4） | 135.0 MW | 0.082 |
| 3 以下 | — | — | — | 0.034 以下 |

`fold_until` は降下の大きい順に 1 本ずつ畳み、素朴 NR（dc→flat 始動、既定の許容誤差）が通った所で止める。1 本目で通ったので、畳んだのは江田島の木だけ。

- 江田島の木は 5 変電所に 34.5 MW ずつ、計 172 MW。宮原からの 66 kV 1 回線（69 MVA）の 2.5 倍で、送れる解が存在しない。島の人口（約 2 万）からみて過大で、県の需要を変電所へ均等に割る配賦の粗さが真因。
- 日和佐側（2 位）も 66 kV 1 回線に 135 MW と過大だが、こちらは解が存在するので畳んでいない。

### 採らなかった案

- **全部畳む（2026-08-20 の west_reduced）**: 2,084 バス（26%）が消え、66/77 kV の放射状の線を大量に失う。今回の 6 バスで足りるので置き換えた。なお、その帳簿の `moved_load_mw`（今の正典で 21,570 MW）は、何段も運ばれた負荷を段ごとに足していて過大だった（数え方を直すと 16,110 MW）。
- **緩い許容誤差の解を焼き込む**: 毎時の NOW 断面は、許容誤差を 10 MVA まで緩める段や、枝の刈り込み（介入#17）を含めて「AC 収束」としている。配布ケースは MATPOWER の既定の許容誤差で解けることを条件にしたので使わない。
- **配賦を直す**: 真因はこちらだが、市区町村粒度の配賦は別の課題（未了）。配布ケースは縮約で解ける形にし、帳簿に木を残した。

## Python 版の例題の誤り（撤回）

`from_mpc` は、同じバスの 2 台目以降の発電機を `sgen` に、タップ付きの枝を `impedance` にする。例題は `res_gen`＋`res_ext_grid` だけを発電として数え、`損失＝発電−負荷` としていたため、sgen の分だけ損失が負に見えた（沖縄の新ケースで −391 MW、北海道で −1,841 MW）。発電・負荷・枝ごとの損失の残差は 0 で、pandapower の変換は正しかった。

- 直した点: 発電に sgen を足し、損失は line・trafo・impedance の損失の和にする。需給の残差が 1 MW を超えたら警告する。
- テスト: `tests/test_solve_pf_example.py`（同じバスに発電機 2 台・2 成分の小さな島）。旧版の例題では失敗する。
- README・download.html の「pandapower は複数 slack を正しく変換できず」の記述を削除した。

## 検証で踏んだこと（MATLAB）

- MATLAB R2025a（このマシン）は `-batch` の終了処理で落ちることがある（セグメンテーション違反・exit 137）。北海道の同じ処理でも落ちたり落ちなかったりした（v1.7.0 の旧ケースは 1 回試して落ちなかったので、新旧の差かは決められていない）。2026-08-20 の検証でも、メモリが逼迫した状態で起動時に落ちている。結果は落ちる前に出ている。
- 一度、関数の探索（パスの管理）の中で落ちた。起動時のパスに存在しないフォルダが大量に登録されていたため、`restoredefaultpath` のあと MATPOWER の lib・data・mips・mp-opt-model・mptest だけを通して回した。
- 結果は 1 行ずつファイルに書く形にし、落ちても失われないようにした。

## 変えたもの

- `scripts/export_matpower_canonical.py`: 既定の出力先を `dist/matpower_national` に。west_reduced をやめ、解けない島だけ `fold_until`。`--no-fold` で無効化。
- `src/powerflow/reduce_antenna.py`: `only=`、`antenna_trees`、`fold_until`。`moved_load_mw` の重複を修正。
- `scripts/export_national_matpower.py`（旧 snapped 系譜）: 既定の出力先を `dist/matpower_snapped` に（配布先を上書きしない）。
- `Snakefile`・`scripts/regenerate_all.py`: MATPOWER の段を正典系譜の書き出しに。
- `dataset/01_matpower_powerflow/solve_pf.py`: 需給の集計を修正。
- テスト: `tests/test_reduce_antenna.py`（6 件）、`tests/test_solve_pf_example.py`（1 件）。
