# 変電所を構造だけで類型に分ける（2026-08-10）

エゴグラフ特徴を **35 → 23 次元**に拡張して 6,820 変電所をクラスタリングした。
既存の 35 次元は built ↔ keitouzu の**照合**用に軸を揃える制約があり、
keitouzu が持たない情報（並列回線数・線路長・下位網）を入れられない。
本レポートは **built 専用のグルーピング**なのでその制約から自由。

## 足した特徴

| ブロック | 中身 | なぜ |
|---|---|---|
| 並列度 | par の合計/最大/2回線以上の割合 | `par` はこの系列で**5 回取り違えた**列。特徴に入っていなかった |
| 電気的容量 | 接続枝の合計/最大/中央 MVA | 「どれだけ太い管か」。接続規則 cap と同じ量 |
| 2ホップ構造 | hop2 の変電所数と電圧構成 | 1ホップだけだと「基幹に隣接する末端」と「末端に隣接する末端」が同じに見える |
| 役割(冗長性) | クラスタ係数・関節点・接続する橋の数 | 落ちると系統が割れる点を見分ける |
| 位置づけ | 最大成分に載るか・連系線に触れるか | |
| 線路長(幾何由来) | 接続線路長 min/中央/max | 回転・平行移動に不変だが幾何由来。`--no-geometry` で外せる |

（幾何ブロック: 含む）

## 見つかった類型

| # | 件数 | 割合 | 最高電圧 | 層数 | 次数 | 隣接数 | 合計MVA | 最大par | hop2 | 橋 | 関節点 | 主成分 | 連系 | 例 |
|---|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|---|
| 3 | 1,888 | 27.7% | 154kV | 2 | 9 | 7 | 3,811 | 4 | 10 | 0.0 | 0% | 100% | 0% | 久々湊変電所 154kV・野村変電所 154kV |
| 0 | 1,296 | 19.0% | 66kV | 1 | 4 | 3 | 411 | 2 | 4 | 2.0 | 100% | 100% | 0% | 田口変電所・西相模変電所 |
| 2 | 3,080 | 45.2% | 66kV | 1 | 3 | 3 | 206 | 2 | 3 | 1.0 | 0% | 100% | 0% | 日置江八丁目変電所・太田変電所 |
| 1 | 556 | 8.2% | 0kV | 1 | 0 | 0 | 0 | 0 | 0 | 0.0 | 0% | 0% | 0% | 土肥六丁目変電所・平出発電所 |

（数値はクラスタ内の**中央値**。MVA・hop2・橋は log1p を戻した値）

## 類型 × 電圧階級

電圧を特徴から外して分けたので、**同じ型が複数の階級に跨る**か、
階級ごとに型が偏るかが読める。

| 類型 | 500kV | 275kV | 220kV | 187kV | 154kV | 132kV | 110kV | 77kV | 66kV | 電圧なし |
|---|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|
| 3 | 231 | 372 | 125 | 93 | 613 | 4 | 153 | 135 | 160 | 2 |
| 0 | 10 | 41 | 32 | 24 | 167 | 10 | 68 | 159 | 768 | 17 |
| 2 | 10 | 36 | 22 | 22 | 194 | 6 | 125 | 464 | 2,101 | 100 |
| 1 | 3 | 14 | — | 1 | 8 | — | 4 | 22 | 113 | 391 |

### ここから拾えるもの

- **基幹（≥275kV）の関節点 51 箇所** — 落ちると系統が割れる単一障害点。N-1 の優先対象:
  上矢田町変電所 275kV・田原 275kV・新北信変電所 275kV・浜町変電所・片浜町変電所 275kV・Benten Substation 275kV・石狩変電所 275kV・大間町変電所_3 500kV・大田町変電所_2・下池原変電所…

- **接続ゼロの高電圧変電所 17 箇所（≥275kV）** — 高電圧なのに枝が 1 本も無い＝**データ欠陥**。接続編集の優先対象:
  新湯沢変電所・みなかみ町変電所_2・由良開閉所・脇田変電所・みなかみ町変電所・JR東日本 新七戸変電所 275kV・新那須変電所・tokyo_sub_1791・世田谷変電所・羽田変電所…


## 類型 × 地域

| 類型 | chubu | chugoku | hokkaido | hokuriku | kansai | kyushu | okinawa | shikoku | tohoku | tokyo |
|---|---:|---:|---:|---:|---:|---:|---:|---:|---:|---:|
| 3 | 417 | 209 | 48 | 141 | 294 | 142 | 4 | 104 | 176 | 353 |
| 0 | 92 | 65 | 128 | 14 | 149 | 170 | 16 | 15 | 226 | 421 |
| 2 | 350 | 229 | 265 | 85 | 333 | 341 | 34 | 122 | 452 | 869 |
| 1 | 152 | 23 | 26 | 20 | 108 | 29 | 5 | 14 | 44 | 135 |

## クラスタ数の選び方

silhouette 係数（4,000 件サンプル）で選んだ:

- k=4: 0.2026  ← 採用
- k=5: 0.1824
- k=6: 0.1850
- k=7: 0.1873
- k=8: 0.1905
- k=9: 0.1768
- k=10: 0.1782
- k=11: 0.1916
- k=12: 0.1802

---
生成: `scripts/toporag/cluster_substations.py`（潮流は解かない）
